# 서보 모터 위치 제어 및 원점복귀 · JOG 운전 실습

## 1. 실습 개요

이번 실습에서는 **Mitsubishi PLC, QD75 위치결정 모듈, 서보 앰프, 서보 모터**로 구성된 서보 제어 시스템의 기본 구조와 동작 원리를 학습하였다.

위치결정 모듈의 파라미터를 직접 설정하고, 설정값에 따라 서보 모터와 기구의 동작이 어떻게 달라지는지 확인하였다.

또한 **근접도그식 원점복귀 제어와 JOG 운전 제어**를 실습하며 원점 설정, 이동 방향, 속도 및 위치 제어 방법을 확인하였다.

### 주요 학습 내용

- 서보 모터 제어 시스템 구성
- 위치결정 모듈(QD75)의 역할
- 서보 앰프의 역할
- 위치결정 모듈 파라미터 설정
- JOG 속도 제한값 설정
- 서보 모터 회전 방향 확인
- 근접도그식 원점복귀 제어
- 원점복귀 방향 변경
- 원점복귀 속도 설정
- OPR Retry 동작
- Positioning Data 위치 설정
- JOG 정·역방향 운전

---

## 2. 서보 모터 제어 시스템

서보 시스템은 원하는 위치까지 기구를 정밀하게 이동시키기 위해 **PLC → 위치결정 모듈 → 서보 앰프 → 서보 모터** 순으로 제어 명령을 전달한다.

```text
PLC
 ↓
위치결정 모듈(QD75)
 ↓
서보 앰프
 ↓
서보 모터
 ↓
기계 장치
```

서보 모터에 장착된 엔코더는 현재 위치 정보를 검출하며, 서보 앰프는 이 정보를 이용하여 목표 위치와 실제 위치의 차이를 확인하면서 모터를 제어한다.

---

## 3. 위치결정 모듈

### Positioning Module

위치결정 모듈은 PLC의 명령에 따라 서보 모터를 원하는 위치와 속도로 이동시키기 위한 **위치 및 속도 명령을 생성하는 모듈**이다.

이번 실습에서는 Mitsubishi의 **QD75 위치결정 모듈**을 사용하였다.

### 주요 기능

- 목표 위치 설정
- 이동 속도 설정
- 가속 / 감속 설정
- 원점복귀
- JOG 운전
- 위치결정 운전
- 연속 위치결정 운전

```text
PLC
 ↓
위치결정 모듈
 ↓
위치 / 속도 명령
 ↓
서보 앰프
```

---

## 4. 서보 앰프

### Servo Amplifier

서보 앰프는 위치결정 모듈에서 전달받은 명령에 따라 **서보 모터를 실제로 구동하는 장치**이다.

```text
위치결정 모듈
      ↓
 위치 / 속도 명령
      ↓
   서보 앰프
      ↓
   서보 모터
      ↑
    엔코더
```

서보 앰프는 엔코더에서 전달되는 현재 위치 정보를 이용하여 모터의 움직임을 제어한다.

### 주요 역할

- 서보 모터 구동
- 위치 명령 처리
- 속도 제어
- 토크 제어
- 엔코더 피드백 확인
- 상태 및 Alarm 감시

---

## 5. 서보 모터

서보 모터는 서보 앰프의 제어에 따라 실제 기구를 움직이는 액추에이터이다.

일반적인 모터와 달리 엔코더가 장착되어 있어 현재 위치와 회전 상태를 확인할 수 있다.

### 특징

- 정밀한 위치 제어
- 빠른 응답
- 속도 제어
- 토크 제어
- 엔코더를 이용한 위치 피드백

이번 실습 장비에서는 서보 모터가 볼스크류와 연결되어 모터의 회전운동을 LM Guide의 직선운동으로 변환한다.

---

## 6. Servo ON

서보 모터를 움직이기 위해서는 먼저 서보 앰프를 **Servo ON 상태**로 만들어야 한다.

```text
Servo OFF
 ↓
모터 제어 불가

Servo ON
 ↓
모터 제어 가능
```

일반적인 제어 순서는 다음과 같다.

```text
전원 ON
 ↓
Servo ON
 ↓
원점복귀
 ↓
JOG 또는 위치결정 운전
```

---

## 7. 위치결정 모듈 파라미터 설정

서보 모터를 운전하기 전에 위치결정 모듈에서 운전에 필요한 파라미터를 설정하였다.

파라미터를 변경하면서 설정값이 실제 모터의 움직임에 어떤 영향을 미치는지 확인하였다.

---

## 8. JOG 속도 제한값 설정

JOG 운전 시 사용할 수 있는 최대 속도를 `Pr.31 JOG speed limit`에서 설정하였다.

### 주요 JOG 관련 파라미터

| Parameter | 기능 | 설정값 |
|---|---|---:|
| Pr.31 | JOG 속도 제한값 | 1000.00 mm/min |
| Pr.32 | JOG 운전 가속시간 선택 | 0 : 500 |
| Pr.33 | JOG 운전 감속시간 선택 | 0 : 500 |

JOG 속도 제한값을 변경하면서 실제 기구의 이동 속도가 달라지는 것을 확인하였다.

```text
JOG 속도 설정값 변경
        ↓
위치결정 모듈의 속도 명령 변화
        ↓
서보 모터 회전 속도 변화
        ↓
기구 이동 속도 변화
```

이를 통해 위치결정 모듈의 파라미터 값이 실제 기구의 움직임에 직접적인 영향을 준다는 것을 확인하였다.

---

## 9. 서보 모터 회전 방향 확인

서보 모터를 정방향과 역방향으로 운전하면서 실제 기구의 이동 방향을 확인하였다.

```text
정방향 회전
   ↓
한쪽 방향으로 이동

역방향 회전
   ↓
반대 방향으로 이동
```

서보 모터의 회전 방향이 반대로 변경되면 볼스크류의 회전 방향도 반대로 변경되고, 이에 따라 LM Guide의 이동 방향도 변경된다.

따라서 모터의 회전 방향과 실제 기구의 이동 방향을 함께 확인해야 한다.

---

## 10. 원점복귀

### Home Position Return

위치 제어를 수행하려면 기준이 되는 위치가 필요하다.

서보 모터가 현재 어느 위치에 있는지를 기준 좌표로 설정하는 과정을 **원점복귀(Home Position Return)**라고 한다.

```text
현재 위치
   ↓
원점 탐색
   ↓
원점 신호 검출
   ↓
기준 위치 설정
```

원점복귀가 완료된 이후 해당 위치를 기준으로 목표 위치까지 이동하는 위치결정 제어를 수행할 수 있다.

---

## 11. 근접도그식 원점복귀

이번 실습에서는 **근접도그식(Near-Point Dog Method)** 원점복귀 방식을 사용하였다.

기구에 설치된 근접도그와 센서를 이용하여 원점 근처의 위치를 검출하고, 이후 원점 신호를 이용하여 최종적인 기준 위치를 결정한다.

### 주요 원점복귀 파라미터

| Parameter | 기능 | 설정값 |
|---|---|---|
| Pr.43 | 원점복귀 방식 | Near-Point Dog Method |
| Pr.44 | 원점복귀 방향 | Reverse direction |
| Pr.45 | 원점 Address | 0.0 μm |
| Pr.46 | 원점복귀 속도 | 500.00 mm/min |
| Pr.47 | Creep 속도 | 300.00 mm/min |
| Pr.48 | 원점복귀 Retry | Limit Switch를 이용한 Retry |

---

## 12. 근접도그식 원점복귀 동작 과정

원점복귀를 실행하면 `Pr.44`에서 설정한 방향으로 이동을 시작한다.

이때 `Pr.46`에서 설정한 원점복귀 속도로 이동한다.

```text
원점복귀 명령
      ↓
Pr.44 설정 방향으로 이동
      ↓
Pr.46 원점복귀 속도로 이동
      ↓
근접도그 ON
      ↓
감속
      ↓
Pr.47 Creep 속도로 이동
      ↓
근접도그 OFF
      ↓
최초의 원점신호 검출
      ↓
모터 정지
      ↓
원점복귀 완료
```

### 동작 순서

1. 원점복귀 명령을 실행한다.
2. `Pr.44`에서 설정한 원점복귀 방향으로 이동한다.
3. `Pr.46`에서 설정한 원점복귀 속도로 이동한다.
4. 근접도그 신호가 ON되면 감속을 시작한다.
5. `Pr.47`에서 설정한 Creep 속도까지 감속한다.
6. Creep 속도로 저속 이동한다.
7. 근접도그 신호가 OFF된다.
8. 이후 최초의 원점신호가 검출된다.
9. 위치결정 모듈의 출력이 정지한다.
10. 원점복귀가 완료된다.

근접도그를 검출한 순간 바로 원점을 결정하는 것이 아니라, 감속 후 저속으로 이동하면서 원점신호를 검출하여 기준 위치를 설정한다는 것을 확인하였다.

---

## 13. 원점복귀 방향 변경 실습

`Pr.44 OPR Direction`의 설정값을 변경하면서 원점복귀 방향이 어떻게 달라지는지 확인하였다.

```text
Pr.44 설정 변경
      ↓
원점복귀 방향 변경
      ↓
서보 모터 회전 방향 변경
      ↓
기구 이동 방향 변경
```

원점복귀 방향 설정을 반대로 변경하면 실제 기구의 이동 방향도 반대로 바뀌는 것을 확인하였다.

이를 통해 원점복귀 설정 시 단순히 파라미터 값을 입력하는 것이 아니라 **원점센서의 실제 위치와 기구의 이동 방향을 고려하여 방향을 설정해야 한다**는 것을 이해하였다.

---

## 14. OPR Retry 동작

원점복귀를 시작하는 위치에 따라 기구가 이미 근접도그를 지나친 상태일 수 있다.

이 상태에서 원점복귀 방향으로 계속 이동하여 한계센서가 검출되면 **OPR Retry 기능**이 동작한다.

```text
원점복귀 시작
      ↓
근접도그를 이미 지나친 상태
      ↓
원점복귀 방향으로 이동
      ↓
Limit Sensor 검출
      ↓
OPR Retry 동작
      ↓
원점복귀 반대 방향으로 이동
      ↓
근접도그 통과
      ↓
다시 원점복귀 방향으로 이동
      ↓
근접도그 검출
      ↓
원점신호 검출
      ↓
원점복귀 완료
```

실습을 통해 초기 위치가 원점을 지나친 상태에서도 Limit Sensor와 OPR Retry 기능을 이용하여 자동으로 이동 방향을 변경하고 다시 원점을 탐색할 수 있다는 것을 확인하였다.

---

## 15. 원점 Address 설정

`Pr.45 OP Address`를 이용하여 원점복귀가 완료되었을 때 기준이 되는 위치값을 설정할 수 있다.

이번 실습에서는 원점 Address를 다음과 같이 설정하였다.

```text
Pr.45 OP Address
= 0.0 μm
```

따라서 원점복귀 완료 위치를 기준 좌표 `0`으로 설정하고, 이후의 위치결정 제어에서 해당 위치를 기준으로 목표 위치를 지정할 수 있다.

---

## 16. Positioning Data 설정

위치결정 모듈의 Parameter 설정이 완료된 후 1축의 위치결정 데이터를 설정하였다.

```text
Positioning Data
      ↓
Axis #1
      ↓
Positioning Data
```

위치 데이터에서는 서보 모터가 이동할 목표 위치 및 운전 조건을 설정할 수 있다.

### 주요 설정 항목

- 목표 위치
- 이동 속도
- 가속 시간
- 감속 시간
- 위치결정 방식
- Operation Pattern

```text
현재 위치
      ↓
Positioning Data에서 목표 위치 설정
      ↓
위치결정 명령 실행
      ↓
설정한 위치까지 이동
      ↓
위치결정 완료
```

이를 통해 JOG 운전처럼 사용자가 직접 이동 명령을 주는 방식뿐만 아니라 **미리 지정한 위치까지 자동으로 이동시키는 위치결정 제어**가 가능하다는 것을 확인하였다.

---

## 17. 위치결정 방식

위치결정 제어에서는 목표 위치를 지정하는 방식에 따라 Absolute 방식과 Incremental 방식을 사용할 수 있다.

### Absolute 방식

Absolute 방식은 **원점을 기준으로 한 절대 좌표**를 이용하여 목표 위치를 설정한다.

```text
원점 : 0

현재 위치 : 1000
목표 위치 : 8000

→ 8000 위치로 이동
```

이동 방향은 현재 위치와 목표 위치의 관계에 의해 결정된다.

```text
현재 위치 < 목표 위치
→ 정방향 이동

현재 위치 > 목표 위치
→ 역방향 이동
```

### Incremental 방식

Incremental 방식은 현재 위치를 기준으로 **얼마만큼 이동할 것인지 이동량을 설정하는 방식**이다.

```text
현재 위치 : 6000
이동량 : +3000

→ 최종 위치 : 9000
```

```text
현재 위치 : 6000
이동량 : -3000

→ 최종 위치 : 3000
```

이동량이 양수이면 정방향, 음수이면 역방향으로 이동한다.

---

## 18. Operation Pattern

Positioning Data에서는 위치결정 운전의 동작 방식을 설정할 수 있다.

| 설정 | 기능 |
|---|---|
| `0 : END` | 지정된 위치까지 이동한 후 위치결정 종료 |
| `1 : CONT` | 여러 위치 데이터를 순서대로 연속 실행 |
| `3 : LOCATION` | 각 위치 데이터마다 정지하지 않고 연속 궤적 제어 |

### END

```text
위치결정 시작
      ↓
목표 위치 이동
      ↓
정지
      ↓
위치결정 종료
```

### CONT

```text
Data No.1
   ↓
Data No.2
   ↓
Data No.3
   ↓
연속 위치결정
```

### LOCATION

각 위치 데이터의 경계에서 정지하지 않고 다음 위치 데이터로 연속해서 이동하는 방식이다.

---

## 19. Parameter 및 Positioning Data 다운로드

설정한 Parameter와 Positioning Data를 QD75 위치결정 모듈에 적용하기 위해 데이터를 다운로드하였다.

### 다운로드 과정

```text
Parameter 설정
      ↓
Positioning Data 설정
      ↓
Online
      ↓
Write to Module
      ↓
QD75 Parameter 선택
      ↓
Positioning Data 선택
      ↓
Execute
      ↓
Flash ROM 저장
      ↓
PLC RUN
```

위치결정 모듈에 데이터를 다운로드할 때 PLC CPU를 STOP 상태로 전환하였다.

다운로드가 완료된 후 데이터를 Flash ROM에 저장하고 다시 PLC CPU를 RUN 상태로 전환하였다.

---

## 20. JOG 운전

### JOG Operation

JOG 운전은 사용자가 버튼을 누르고 있는 동안 서보 모터를 특정 방향으로 이동시키는 **수동 운전 방식**이다.

자동 위치결정 운전을 수행하기 전에 기구의 위치를 조정하거나 이동 방향 및 동작 상태를 확인할 때 사용할 수 있다.

```text
JOG +
 ↓
정방향 이동
```

```text
JOG -
 ↓
역방향 이동
```

JOG 버튼을 이용하여 서보 모터를 정방향과 역방향으로 이동시키면서 실제 기구의 움직임을 확인하였다.

### 실습에서 확인한 내용

- JOG 정방향 이동
- JOG 역방향 이동
- 모터 회전 방향
- LM Guide 이동 방향
- JOG 속도 변화
- 현재 위치 변화
- 정방향 / 역방향 전환

---

## 21. JOG 운전 제어 흐름

JOG 운전은 PLC의 입력 신호에 따라 위치결정 모듈을 통해 서보 모터를 움직인다.

```text
JOG 버튼 입력
      ↓
PLC 입력
      ↓
JOG 운전 명령
      ↓
QD75 위치결정 모듈
      ↓
서보 앰프
      ↓
서보 모터
      ↓
기구 이동
```

### JOG +

```text
JOG + ON
   ↓
정방향 운전 명령
   ↓
서보 모터 정방향 회전
   ↓
기구 정방향 이동
```

### JOG -

```text
JOG - ON
   ↓
역방향 운전 명령
   ↓
서보 모터 역방향 회전
   ↓
기구 역방향 이동
```

---

## 22. JOG 운전 인터록

JOG 정방향과 역방향 명령이 동시에 입력되지 않도록 제어 조건을 구성해야 한다.

```text
JOG + 운전 조건

JOG + ON
AND
JOG - OFF
```

```text
JOG - 운전 조건

JOG - ON
AND
JOG + OFF
```

이를 통해 서로 반대되는 두 방향의 운전 명령이 동시에 발생하지 않도록 할 수 있다.

---

## 23. 실습 장비의 1축 기구 제원

실습에 사용한 1축 기구의 주요 제원은 다음과 같다.

| 항목 | 제원 |
|---|---:|
| 최대 이동거리 | 300 mm |
| 모터 1회전당 이동거리 | 10 mm |
| 1회전당 펄스 수 | 4,194,304 Pulse |

서보 모터의 회전운동이 볼스크류를 통해 직선운동으로 변환되며, 모터 1회전 시 기구가 10 mm 이동한다.

---

## 24. 전체 실습 흐름

이번 실습의 전체 과정을 정리하면 다음과 같다.

```text
서보 시스템 구성 확인
        ↓
위치결정 모듈 Parameter 확인
        ↓
JOG 속도 제한값 설정
        ↓
원점복귀 방식 설정
        ↓
원점복귀 방향 설정
        ↓
원점복귀 속도 설정
        ↓
원점 Address 설정
        ↓
Positioning Data 설정
        ↓
QD75 모듈에 데이터 Write
        ↓
PLC RUN
        ↓
Servo ON
        ↓
근접도그식 원점복귀 실행
        ↓
원점복귀 방향 변경 및 동작 확인
        ↓
OPR Retry 동작 확인
        ↓
JOG 정방향 운전
        ↓
JOG 역방향 운전
        ↓
속도 / 방향 / 위치 변화 확인
```

---

## 25. 파라미터와 실제 동작의 관계

이번 실습에서 가장 중요하게 확인한 부분은 **위치결정 모듈의 파라미터 설정값이 실제 서보 모터와 기구의 움직임에 직접적으로 반영된다는 점**이다.

| 설정 | 실제 동작 |
|---|---|
| JOG 속도 제한값 변경 | JOG 운전 시 이동 속도 변화 |
| 원점복귀 방향 변경 | 원점을 탐색하는 이동 방향 변화 |
| 원점복귀 속도 변경 | 원점 탐색 시 이동 속도 변화 |
| Creep 속도 설정 | 근접도그 검출 후 저속 이동 속도 결정 |
| 원점 Address 설정 | 원점복귀 완료 후 기준 위치 결정 |
| Positioning Data 설정 | 지정한 목표 위치까지 자동 이동 |

단순히 프로그램에서 ON/OFF 신호만 제어하는 것이 아니라, **속도·방향·위치와 관련된 파라미터를 설정하여 실제 모션을 제어한다는 점**을 확인할 수 있었다.

---

## 26. 실습 결과 및 학습 내용

이번 실습을 통해 서보 모터의 위치 제어가 다음과 같은 구조로 이루어진다는 것을 이해하였다.

```text
PLC
 ↓
위치결정 모듈(QD75)
 ↓
서보 앰프
 ↓
서보 모터
 ↓
볼스크류
 ↓
LM Guide 이동
```

특히 위치결정 모듈에서 설정한 파라미터가 실제 서보 시스템의 움직임과 직접 연결된다는 것을 실습을 통해 확인하였다.

### 확인한 주요 내용

1. **JOG 속도 제한값 변경**
   - 설정값에 따라 실제 기구의 이동 속도가 변경되는 것을 확인하였다.

2. **서보 모터 회전 방향 변경**
   - 정방향과 역방향 운전에 따라 기구의 이동 방향이 반대로 변경되는 것을 확인하였다.

3. **원점복귀 방향 변경**
   - `Pr.44` 설정을 변경하면 원점을 탐색하는 실제 이동 방향도 반대로 변경되는 것을 확인하였다.

4. **근접도그식 원점복귀**
   - 근접도그 검출 후 감속하여 Creep 속도로 이동하고, 이후 원점신호를 검출하여 원점복귀가 완료되는 과정을 확인하였다.

5. **OPR Retry**
   - 원점복귀 시작 위치가 근접도그를 지난 경우 Limit Sensor를 이용하여 방향을 전환하고 다시 원점을 탐색하는 동작을 확인하였다.

6. **위치 데이터 설정**
   - Positioning Data에서 목표 위치와 운전 조건을 설정하여 지정한 위치로 이동시키는 위치결정 제어 방식을 학습하였다.

7. **JOG 운전**
   - PLC 입력에 따라 서보 모터를 정방향 및 역방향으로 수동 운전하며 위치와 방향을 조정하는 방법을 학습하였다.

---

## 27. 핵심 정리

| 구분 | 내용 |
|---|---|
| PLC | 전체 제어 프로그램 실행 |
| 위치결정 모듈 | 위치·속도 명령 생성 및 모션 제어 |
| 서보 앰프 | 위치결정 모듈의 명령에 따라 서보 모터 구동 |
| 서보 모터 | 실제 기구 구동 |
| 엔코더 | 모터의 위치 및 회전 정보 검출 |
| Servo ON | 서보 모터를 제어 가능한 상태로 활성화 |
| 원점복귀 | 위치제어의 기준 좌표 설정 |
| 근접도그 | 원점 근처 위치 검출 |
| Creep 속도 | 원점 부근에서 정밀 탐색을 위한 저속 운전 |
| OPR Retry | 원점을 지나친 경우 방향을 변경하여 다시 원점 탐색 |
| JOG 운전 | 버튼을 이용한 수동 정·역방향 운전 |
| Positioning Data | 목표 위치 및 운전 조건 설정 |

